---
title: 04 门窗、空调、新风等前置工程
order: 40
status: complete
---

# 04 门窗、空调、新风等前置工程

[上一阶段：砌墙、门洞与基层修补](03-masonry-and-repair.md) · [返回整体流程](../00-process-overview.md) · [下一阶段：水电与给排水改造](05-mep-rough-in.md)

[打开本阶段一页式现场清单](../checklists/04-windows-and-hvac.md)

## 阶段目标：先锁定大型设备和窗洞接口，再让水电、吊顶进场

本阶段不是要求每套房都安装中央空调、新风或换窗，而是把会影响墙体、外立面、吊顶、强弱电、排水和检修的设备方案先落实。完工时至少要有：设备型号和安装资料、点位/管线图、与05水电及09吊顶的接口记录；实际施工的窗户、管道、风管和冷凝水系统完成相应检查与测试，并保留记录。

本章的“门窗”主要指外窗/阳台窗及其洞口安装节点。室内门通常等地面、墙面完成面明确后由门厂复尺，放在11章；不要用毛坯门洞尺寸直接下单。

## 进场条件：先拿到图纸、产品资料和物业答复

- 03阶段的墙体位置、门洞和完成面预估已复核；外窗洞口尺寸及窗台、窗侧基层无待处理的结构疑点。
- 对每台空调、新风主机、地暖/净水等计划设备，取得准确型号、安装尺寸、连接要求、检修空间和厂家安装说明；“大概是某系列”不足以放线。
- 已标出室内机、室外机、主机、送/回风口、冷凝水排点、控制器、检修口和吊顶完成高度；设备安装人员与水电、木工/吊顶工人逐项确认接口。
- 如果更换外窗、改动窗洞、增加外墙孔洞、改变外机位置或设置外立面构件，先向物业核对管理规约、外立面要求、施工时间、吊运与高空作业要求；涉及依法需要的审批/许可先办妥再动工。不要把物业同意等同于结构/规划许可。
- 原窗不更换时，先检查开启、锁闭、排水孔、玻璃和渗漏情况，确定保护方式；发现窗框松动、玻璃破损或渗水，先判断维修边界，不要直接用密封胶盖住问题。

## 工作范围：本阶段预埋什么，哪些留给05或09

### 通常在本阶段完成或确定

- 外窗测量、制作、拆旧/安装、框体固定、洞口填缝及室内外密封；
- 空调、新风设备选型和点位协调，需隐蔽的冷媒管、冷凝水管、风管、控制/通信线套管及支吊架预装；
- 穿墙套管、设备检修空间、风口和吊顶高程预留；
- 设备供电、独立回路、控制线及给排水/冷凝水的接口条件交给05阶段施工人员；
- 设备厂商、安装人员和业主对隐蔽系统测试、调试与保修责任作书面交接。

### 不要混成一个含糊总包

- 电源回路、配电保护、插座/控制面板接线及常规给排水接口由05按图施工并验收；空调专业安装者不得未经确认改动电路或接入不明排水口。
- 大面积吊顶封板、灯具和检修口最终造型在09；但吊顶高度、主机/阀门可检修空间必须现在确定。
- 地暖、热泵、全屋净水等属于独立系统。若采用，应单列设备清单、设计/厂家方案、调试验收和质保责任，不把“前置预留”当成系统已验收。
- 室内门安装在11阶段复尺；外窗更换不能代替门窗洞口基层修补，也不能解决墙体本身的渗漏或裂缝。

## 先选系统：按房间、房屋条件和维修能力比较

| 系统/做法 | 适用特点 | 主要代价或限制 | 下单前必须拿到 |
| --- | --- | --- | --- |
| 分体空调 | 单房间独立控制、系统相对简单；适合不需要全屋风管的情况 | 多台室外机需有合法、可用的机位；冷媒管、冷凝水和穿墙位置要逐台协调 | 室内外机准确型号、匹数/能力、尺寸、连接管规格与长度限制、最大高差、排水和电源要求、安装图 |
| 多联机/一拖多 | 多房间集中配置，室内机形式可组合 | 选型、分歧管、管长/高差、充注量和调试必须按该系统设计；任何单点故障可能影响多个房间；需有可兑现的系统售后 | 全套室内外机型号、系统图、管径/分歧管表、允许管长/高差、冷媒追加量计算方式、调试与质保责任 |
| 风管机/吊顶式室内机 | 视觉整洁，适用于有条件做局部吊顶的房间 | 设备、风管、保温、风口和检修空间占吊顶；风量和噪声受风管布置影响 | 设备安装尺寸、送回风方案、静压/风量参数、风管图、检修口尺寸与位置、冷凝水方案 |
| 有管新风 | 可按房间组织送风/排风，适合希望持续换气且能接受维护滤网的家庭 | 风管占空间；门缝/回风路径、噪声、风量平衡与滤网维护都会影响实际效果 | 设计风量及每个房间分配表、主机/滤网型号、风管图、消声与检修方案、平衡调试方法 |
| 壁挂/柜式新风 | 少量房间局部更新空气，不需要全屋主干风管 | 需外墙进/排风开孔或专用接口；局部气流不等于全屋换气，设备噪声需现场试听 | 设备规格、外墙孔位和物业答复、进排风防雨/防虫构造、滤网规格与更换成本 |
| 保留/更换外窗 | 保留可减少拆改；更换可按需求改善气密、水密、保温或隔声 | 窗的效果是整窗、洞口安装和外墙节点的组合；改变立面/开启方式可能受物业与审批限制 | 整窗配置表、性能报告、玻璃构成、开启方向、五金型号、工厂与安装节点图、质保范围 |

不要只按面积套“每平方米配多少匹”或只按“几室几厅”决定设备。房间朝向、窗墙面积、遮阳、层高、顶层/西晒、常住人数、厨房与新风需求会改变负荷。让空调商或设计人员交付房间级选型表；业主核对每个房间的设备型号、额定制冷/制热能力、噪声资料和安装限制，不自己拿网上面积速查表替代专业选型。

## 设备与窗户怎么报价：把主机、辅材、安装和售后拆开

要求同一设备至少两至三家按同型号、同配置、同施工边界报价；如果方案不同，先对齐方案再比价。此处不列“全江苏统一价”：南京、苏州、无锡等城市的送货、打孔、楼层搬运、旧窗清运及安装服务不同，品牌型号也会改变价格。拿到本地书面报价时，在自己的采购台账记录城市、日期、商家、完整型号、数量、含税与否、付款条件和包含/不含项目。

空调/新风报价至少分列：设备型号和数量、安装费、铜管规格及计价长度、超长/高差处理、保温、分歧管、冷凝水管、控制/通信线、套管与封堵、支吊架/减振、风管和风口、打孔、吊装、调试、旧机拆除、垃圾清运、追加冷媒、检修口配合及售后。明确标准安装包含多少管线和打孔，超出部分如何量尺、谁先确认价格；不要接受“免费安装”但没有辅材和超长费清单。

外窗报价至少分列：窗框尺寸/开启扇数量、型材系列和构造、玻璃每片构成、五金品牌与具体型号、纱窗、运输上楼、拆旧、框体固定、填缝/防水密封、窗台修复、外侧作业、垃圾处置、淋水检查、质保。按“每樘/每平方米”报价时写明面积如何量、异形和开启扇如何计费、玻璃升级是否另收费。

## 设备和窗户到货怎么验：对照订单、铭牌、标签与配件

### 空调、新风和配套管材

| 对照项 | 在哪里看、怎样核 | 不符时怎么做 |
| --- | --- | --- |
| 室内机/外机完整型号 | 订单、送货单、机身铭牌逐台对照；一拖多核对整套系统清单，不以外箱品牌和“同系列”替代型号 | 暂停安装，要求供货方书面说明替代型号及性能/接口差异；未获你确认不拆封安装 |
| 数量、机身和附件 | 逐箱点数，拍外箱、封签、铭牌、随机附件；检查碰撞、变形、进水痕和包装破损 | 在送货单注明异常、照片编号和待补件；贵重设备先不签“完好无异议” |
| 保修凭证和销售主体 | 发票/订单、产品序列号、安装服务单、保修条款中的销售者、制造商、安装服务商分别记录 | 确认谁负责设备质量、谁负责安装漏水/漏氟/噪声；口头承诺补进书面订单 |
| 铜管及连接件 | 查管身/卷盘标签、材质、外径、壁厚或型号（按该设备厂家设计表），端口有无封帽、压扁、污染；抽查卷盘标识和采购单 | 规格不能靠肉眼猜；不明规格、端口敞开或被压伤的管材隔离，不装入隐蔽部位 |
| 保温管 | 看产品标签材质、适配外径、厚度/结构、阻燃或其他项目要求、批次和储存状态；摸看表皮是否破损、受潮、开裂 | 厚度、材质与系统要求不符或已经破损，要求换料；不能用胶带包外面掩盖保温缺失 |
| 冷凝水管、风管和风口 | 对照设备/设计图核材料、尺寸、配件和数量；风管板材/软管、消声段、弯头、风阀等按系统资料逐项清点 | 缺件或改型号先记录并确认对风量、噪声、清洁和检修的影响，不接受现场随手缩径替代 |
| 主机滤网与耗材 | 记录滤网具体型号、等级/参数（厂家标称）、可否清洗、购买渠道与更换周期依据 | 查不到替换滤芯或尺寸不清，先要求供应商提供可持续购买的型号与价格，不把营销名词当检测等级 |

设备铭牌和外箱标签要拍清“型号、序列号、生产信息”；铜管和保温材料一般不按空调主机的方式认定性能，关键是型号/规格与厂家安装表、报价单、实物是否一致。不同品牌的安装系统不能仅凭“同样粗的管”混配。

### 外窗、玻璃和五金

- 核对窗框订单、加工单、送货单和框体标识：窗号/房间、洞口尺寸、开启方向、型材系列、颜色、玻璃构成、五金、纱窗和数量必须对得上。
- 要求区分品牌/销售公司地址、门窗组装厂地址、玻璃加工厂地址；分别记下实际制造企业和生产场所，不把经销商仓库地址当作产地。整窗通常由型材、玻璃、五金及组装厂共同构成，单看型材品牌不能证明整窗性能。
- 玻璃配置要写成每片玻璃的组成和朝向，例如“外片/内片材质与厚度—中空层宽度及气体（若有）—Low-E位置/面号—是否夹层”，不能只写“中空玻璃”“双层玻璃”。使用安全玻璃的部位按适用法规、设计和产品证书核实；需要CCC时查证书覆盖的生产者、生产企业/地址、产品类别和有效状态，CCC不是窗户安装质量保证。
- 逐樘检查玻璃边部、角部有无裂纹/崩边；中空玻璃看间隔条和密封外观是否连续、内部是否有明显水汽/污物；Low-E膜面、玻璃朝向以订单和厂家标识为准，现场手摸或打火机倒影仅可粗筛，不能证明镀膜类型、充气或节能参数。
- 查框体变形、角部连接、排水孔、密封条、锁点和五金是否与样品一致。发现标签与订单不符、玻璃构成无法确认、CCC适用证据缺失或明显损伤，分樘隔离并书面报送，不先装上墙。

自2026-07-01起，`GB/T 11944-2025《中空玻璃》`替代2012版；2026-08-01起，`GB/T 15763.2-2025《建筑用安全玻璃 第2部分：钢化玻璃》`和强制性`GB 46030-2025《建筑用安全玻璃安全技术要求》`实施，旧版2005版废止。订单/检测资料应按交付时适用版本核验，不能沿用过期报告标准号而不确认新旧版本转换和产品批次。[中空玻璃标准状态](https://openstd.samr.gov.cn/bzgk/std/newGbInfo?hcno=9F6FC93BF1A86CD664B6E658F1EE63CA) · [钢化玻璃标准状态](https://openstd.samr.gov.cn/bzgk/std/newGbInfo?hcno=81BDCD812A9AB95F77554C262F3A9B8F) · [市场监管总局：安全玻璃新标准实施说明](https://www.samr.gov.cn/xw/sj/art/2026/art_7d6daee5e8144b81b8142a5961888718.html)

## 配件和辅材：先核相容性，再核数量与演示

| 材料/配件 | 业主核验与估量 | 要求工人演示/说明 | 常见错误 |
| --- | --- | --- | --- |
| 套管、护口、封堵材料 | 按穿墙位置和管线外径逐个计数；套管材质/长度、耐候或防火要求按墙体位置、设计和设备要求 | 展示管线穿套管后仍有保护/密封空间；说明外墙孔洞由谁做内外侧封堵 | 直接把冷媒管/电缆磨在砖孔边，或只从室内用泡沫胶堵外墙洞 |
| 铜管保温和接缝胶带 | 按实际管径、长度及管线并行方式核算；记录保温管规格、品牌型号和整卷标签，数量按实测路径加转弯/接口损耗估算 | 演示保温纵缝、弯头、分歧和阀件处连续封闭，不留裸铜、压扁或开口 | 只包直管不包接头；两根管并在一起后保温缝朝下张开；外露处被吊杆压破 |
| 冷凝水管及管卡 | 按主机数量、排水路径、弯头/三通和接入点清单逐项核量；管径与坡向由设备说明、现场路径和设计确定 | 透明/可见段展示接头连接；用水沿完整路径持续通水，确认排出口和接口无漏水/返水 | 倒坡、局部下垂积水、临时插入雨水/污水口、没有检修/清理路径 |
| 风管、支吊架、风阀、消声件、风口 | 依据确认的风管图列尺寸、长度、弯头、三通、变径、风阀、消声段和风口型号；不同系统材料不能互换套用 | 说明风管连接密封、支撑间距依据、弯头/变径位置、滤网和风阀检修方式 | 施工中随手缩小截面、软管拉扁/急弯、风口后无接管、检修口被柜体挡住 |
| 减振件和吊架 | 按设备位置和重量核支架/吊杆、锚固件及减振垫型号；结构基材和锚固方式需适配，吊点不能锚在薄吊顶龙骨上代替结构固定 | 设备安装前确认受力点、检修拆卸空间和减振件安装方向；如需钻结构，先确认钻孔许可及管线避让 | 支架松动、直接硬碰结构/墙体、吊杆穿越管线、振动传到卧室墙体 |
| 窗框固定件、垫块、填缝/密封材料 | 按窗框系统节点清单核数量、材质、防腐和适用基材；密封材料看产品名称、适用范围、批次、有效期和与窗框/石材/涂层的相容性 | 先在不显眼处做相容性试样；说明框体固定、填缝和室内外密封分别由什么材料完成 | 只用发泡剂当结构固定；密封胶涂在粉尘/潮湿/不相容表面；把排水孔封死 |
| 滤网、检修口、风口调节件 | 按主机/风口型号逐个清点；检修口预留尺寸与厂家维护动作一致，不凭“能看到”判定手能维修 | 现场演示拆滤网、打开阀门/接头检修、清洁冷凝水盘的必要通道 | 检修口太小或打不开；用封胶/柜体永久封死；没有后续可买滤芯的型号 |

采购量以最终设备图、现场实测路径和厂家安装表为准。先让安装人员把主材和辅材明细交给你核对，再按已确认数量分批进场；不要自行一次买大量不兼容管件。所有可复用工具（如专用扩口器、抽真空设备、检漏仪）由安装人员携带并负责校验/使用，业主不需要替代专业人员操作，但可以要求看到设备和测试读数记录。

## 施工顺序：外窗与设备分开盯，接口要交接到图纸

### A. 外窗更换或修复

1. **先复尺并确认审批**：安装方至少复核洞口宽高、对角线、墙厚、窗台/窗侧基层和外侧可操作条件。复尺单标每樘窗编号、开启方向、框外尺寸及预留安装缝。拆旧前确认物业要求、垃圾清运、外侧高空作业方案和邻户保护。
2. **拆旧时保护洞口**：不得擅自剔凿梁、柱、剪力墙或扩大原洞口。拆除后检查结构边缘、窗台坡向和渗漏痕迹；发现钢筋、结构裂缝、外墙保温层或防水构造受损，停止该樘安装并请相关专业人员处理。
3. **框体定位、固定**：按经确认的安装节点定位、校正垂直/水平/对角线后固定。固定件位置、数量和锚固方式看系统节点及适用标准，不规定一个对所有窗都一样的螺钉间距。现场拍摄每樘窗四边固定点，后续将被遮挡的节点必须在填缝前留照。
4. **填缝与密封分工**：固定、框墙间填充、内侧气密和外侧防水是不同功能，按节点分别完成。低膨胀泡沫填缝不能代替机械固定；密封胶不能填满窗框泄水通道。不同窗框、基层、涂层、石材和密封胶之间先核相容性。
5. **框扇调试及淋水**：逐扇开关、锁闭、限位并检查擦碰；窗框排水孔保持开放。密封胶达到产品说明规定的固化条件后，按约定部位、方向和时长做外侧淋水观察；不得用高压水枪对着缝隙猛冲冒充验收。记录天气/日期、淋水部位和室内观察结果；渗水先定位框墙交界、拼角、开启扇密封还是外墙基层，不用表面补胶直接结案。

### B. 空调冷媒、冷凝水和电气接口

1. **先放线并签接口图**：标设备编号、室内/外机位置、管线走向、穿墙孔、冷凝水最终排点、控制线和检修范围；与05阶段电工和09阶段吊顶工当面核图，拍照存档。
2. **检查穿孔和管线避让**：先查结构和已有管线资料，不在梁、柱、剪力墙或外墙随意开大孔；外墙开孔、室外机架和冷媒管穿出位置确认物业/防水节点。套管、孔位、外墙封堵由谁做写进报价。
3. **铜管连接及保温**：铜管规格、最大长度/高差、扩口/焊接做法和分歧管型号按这套设备的安装手册/系统设计。保温随管连续包覆，弯头、接头、阀件周边无裸露；转弯不得折瘪，管路与电线及其他专业的间距按设备/电气要求协调。业主不亲自判定压力参数，但应要求安装者留下管长、连接方式、检漏和试压记录。
4. **冷凝水排水**：沿线查看支撑和坡向，避免下垂存水、倒坡、气味倒灌和排到外墙立面。排水点须为设计/物业允许的位置；不得未经核实插入地漏、雨水管或封闭管口。水电工完成排点后，安装方从接水盘/指定测试口向管内持续注水，观察全线路接口与最终出口；结束后检查吊顶内是否残留渗水。
5. **测试、抽真空、调试**：由受训的安装人员按厂家手册和系统方案执行保压/检漏、抽真空、冷媒补充和试运行。记录设备型号、使用仪表、介质、目标值及其出处、开始/结束时间、读数、环境温度（如厂家要求）、补加冷媒重量/计算方法和异常处理。压力值、保压时长、真空度和追加量随冷媒、型号、管长及厂家说明变化，本指南不设统一数字；不能只写“已试压合格”。
6. **封闭前检查**：对照图纸逐条拍管线路径、管径标签、保温接缝、连接/分歧、支吊架、穿墙套管和冷凝水坡向，照片中放卷尺/房间方向参照；记录从墙角/门洞到管线中心的尺寸，供后续找管。

### C. 新风风管与检修

1. 以最终风管图标注主机方向、每个房间送风/排风口、风管截面/规格、消声件、检修口、室外进排风口及冷凝水（如设备有）路径。没有风量分配和房间气流路径图，不先打孔和封吊顶。
2. 核对送、排风口位置，避免靠得过近造成短路；确认门扇关闭时各房间有回风/转移空气路径。设计数据需来自设备/系统方案，不按“风口看起来对称”判断换气效果。
3. 施工看管道是否压扁、急弯/突然缩径、接口漏缝、支撑松脱或与灯具/喷淋/电线打架；软管不得拉出锐折。风管与主机、结构及吊顶的隔振/隔声按系统节点完成。
4. 主机滤网、风阀、冷凝水盘和电气盒要能按说明书维护；检修口位置用纸板模拟开盖和抽滤网动作，检查是否被梁、柜体或灯具挡住。检修口尺寸按设备维护空间，不套固定尺寸。
5. 吊顶封板前由安装方完成连接检查和必要的漏风/风量测试；具备调试条件后在每个风口测量、记录风量并做系统平衡。手放在风口感受风只可判断“有无风”，不能代替风量测量。保存设备档案、测点编号、读数、仪器和调整前后数据。

## 常见缺陷与“省料”信号：看到什么就先停哪里

| 现场现象 | 可能原因/风险 | 业主核对与处理 |
| --- | --- | --- |
| 窗框只见泡沫胶、看不到固定件，或固定点要被遮住前不让拍照 | 机械固定不足，框体可能松动/变形、密封开裂 | 暂停填缝遮盖；按确认节点核固定方式和数量，补拍并由安装方说明基层锚固依据 |
| 窗台积水向室内、排水孔封堵 | 倒坡或密封误封排水通道，可能向室内渗水 | 用水平尺/少量水观察排水路径；未修正并复测前不做窗台饰面 |
| 外侧密封只打一条胶，框墙内部空腔未按节点填充 | 表面暂时遮水，风压/温差后可能渗漏或漏风 | 对照节点和隐蔽照片检查不同层次；已经覆盖且无记录时要求安装方书面承担检验/返修责任 |
| 铜管压扁、转弯折瘪，阀件/接头裸露在吊顶里 | 制冷能力、回油、泄漏与结露风险 | 未保温封板前拍近照；要求安装人员依据型号手册整改并重新检漏 |
| 冷凝水管局部下垂、接口无支撑、只倒一杯水就签字 | 易积水、返味、漏水，短测不出缓慢渗漏 | 按完整路线持续通水并观察所有接头和终点；发现湿痕拆开定位后复测 |
| 风管被挤压、随手缩径或多次急弯 | 风量不足、噪声增加，系统调节困难 | 对照图纸量可见截面并查变更单；未书面确认不接受“还能吹风”作为合格理由 |
| 检修口只够看，不能拆滤网/阀件 | 日后维护需要拆顶，保修可能受影响 | 现场模拟实际维护动作，不通过则调整检修口和设备位置后再封板 |
| 设备型号被“同匹数/同系列”替换 | 尺寸、能力、电流、管径、冷媒和控制方式可能变化 | 逐台对铭牌，不符先隔离；供应商提交型号差异和方案变更，业主书面接受后再施工 |
| 试压/抽真空记录只有“合格”二字 | 无法核对使用标准和追溯隐蔽质量 | 要求记录厂家目标值出处、仪表/读数/时间和责任安装者；不给记录，不放行隐蔽阶段款 |

## 开工前跟自己雇的工人/商家确认什么

把答案写到报价单、订单或变更单，而不是只在微信群口头说：

1. 每台设备完整型号是什么？谁负责选型、送货、专业安装、调试和保修？分体机/多联机各自采用哪份安装手册和管线表？
2. 报价内铜管、保温、冷凝水管、风管、线材、支架、套管、开孔、封堵分别含多少/什么规格？超出如何计量，施工前由谁报价、谁签字？
3. 每条冷凝水最后接到哪里？坡向、排水点、返水/气味风险由哪位工人处理，通水测试谁在场？
4. 空调试压、检漏、抽真空、冷媒追加和新风风量平衡分别交什么记录？执行值从哪份型号手册/设计取得？
5. 哪些设备、阀门、滤网、接头和吊顶内组件需要检修？检修口位置和可操作空间谁签字确认？
6. 外窗每樘窗的加工厂、玻璃加工方和安装方分别是谁？整窗性能资料、玻璃配置、五金型号、节点图和保修范围何时交付？
7. 外窗/外机/穿墙孔是否涉及外立面、共用部位或审批？物业答复及所需手续由谁办理，未确认前哪些工作禁止开做？
8. 发生洞口渗漏、玻璃破损、设备漏水、冷媒泄漏、噪声或风量不足时，设备销售方和安装方如何划分责任、响应时限和返修费用？

## 等待与停检点：不按“过几天”放行，按条件验收

### 需要等什么

- 窗框墙体填缝、密封胶、洞口修补：按具体产品说明的基层条件、温湿度和固化时间等待；固化前不淋水、不覆盖、不强力开关碰撞。
- 空调冷媒和新风管路：不是等待固定天数，而是安装方完成按设备资料要求的检查、试压/检漏/抽真空或调试并交记录。
- 吊顶封板：须等冷凝水通水、所有隐蔽管线固定/保温、风管连接与检修确认完成，并拍完图纸尺寸照片。后续有必要重复测试的，在封板后再做一次系统运行复验。

### 三个必须停下来的节点

1. **窗框固定与填缝前**：检查洞口、框体定位、固定件和将被遮挡的节点；不合格不填缝、不做窗台饰面。
2. **吊顶封板前**：你、安装者及05/09接口工人共同对照图纸检查空调、新风管路、冷凝水、保温、支架、接头、检修口，完成测试并签记录；有漏水、漏气、结露迹象、无记录或检修受阻，不封板。
3. **淋水/试机验收后**：发现窗周湿痕、排水异常、异常噪声/振动、风量明显不均或结露，标记位置并由安装人员定位修复，按原方法复测，不能用吊顶或窗套遮住。

每个节点指定你本人或你明确委托的现场联系人放行。若是多位工人各做一段，写清哪位对系统测试和售后负责；不必为“自己找工人”虚构一个装修公司施工方，但需要有实际承担安装/调试的责任人和可联系的服务主体。

## 业主验收怎么做：按窗、空调、新风分别留证

### 外窗验收顺序

1. **文件核对**：按窗号对照订单/加工单、玻璃构成、五金型号、实际制造企业与地址、适用的性能报告/认证资料；不接受只写“断桥铝”“双层玻璃”的笼统规格。
2. **框扇观察**：用肉眼检查框体明显扭曲、拼角开裂、玻璃崩边/裂纹、密封条脱落；逐扇开启关闭和上锁，检查卡滞、刮擦、锁点不能到位。操作不顺先调五金，不以加大蛮力代替调试。
3. **固定与收口**：对照安装节点看固定件位置/数量和锚固基层；照片记录四周固定点、填缝和内外密封。已被覆盖的部位要有覆盖前照片。
4. **排水检查**：清理窗框排水孔；在窗槽内少量缓慢注水，观察水能否由设计排水孔排出、是否倒灌到室内。不要把水直接灌进玻璃压条或高压冲缝。
5. **淋水检查**：密封材料按说明固化后，在合同约定的窗周分区均匀淋水，室内一人观察框墙交界、拼角、窗台和开启扇周围；出现水痕先用纸巾定位、拍照、标记窗号和位置。具体淋水方式和时长预先写入合同，不伪称为统一国家家庭验收法。
6. **尺寸与资料**：核每樘窗开启方向、执手、纱窗、限位器和玻璃配置；交付整窗与玻璃资料、发票、安装/淋水记录、质保联系人。

### 空调验收顺序

1. 对照铭牌确认室内外机型号和序列号与订单一致，检查固定、减振、阀门操作空间和铭牌可读性。
2. 看隐蔽路径记录：管径/长度按设备表、保温连续、接头处理符合系统要求、支吊架稳固；不能只检查室内机露出的几厘米管路。
3. 查看安装人员的压力/检漏、抽真空和冷媒记录。把记录数值与对应设备手册/安装方案核对；业主不自行操作冷媒阀或压力设备。
4. 冷凝水通水测试从设备排水盘/测试口按安装者方法持续进行，沿线路查看接头、吊顶内低点和最终排口；最后确认无渗漏、返水、倒灌和异味。
5. 按厂家允许条件试机，逐台试制冷/制热模式（季节或温度不允许时记为待复测），观察启停、风向、异响、振动、排水和室外机固定；异常记录发生模式、房间、时长并交安装人员诊断。
6. 收取调试单、序列号、滤网/遥控器/附件、保修凭证和服务联系方式。业主不得自行拆接冷媒管、电气端子或试压装置。

### 新风验收顺序

1. 对照风管图逐个点房间、送/排风口、主机方向和滤网型号；确认没有漏装风阀、消声件、检修段或错误变径。
2. 检查风管可见段连接、支撑、压扁/折弯和与其他专业的碰撞；看新风口与排风口的位置、外墙防雨防虫构造及物业许可。
3. 打开检修口实际取出滤网、操作阀件，检查可抽出、可复装，盖板不会被灯具/柜体挡住。
4. 试机逐口检查送/排风方向，并要求安装者用风量罩或合适仪器在设计测点记录风量；结果与房间分配表比较，必要时调平并复测。用纸条飘动只能粗筛方向，不是风量验收。
5. 在约定运行档位听噪声、检查主机振动和风口啸叫；记录档位、门窗状态和测量位置，留存系统平衡/调试报告。

## 整改、保护、记录与付款放行

- 有不符型号、外窗渗漏、冷凝水渗漏/倒坡、保温断开、风管变形、异常噪声或缺少测试记录，先编号拍照并写入问题单；系统接口未复验合格前不封板、不做窗台/吊顶覆盖。
- 整改方案写明责任工人、材料/型号、完成时间和复测方法；整改后使用原测点和原测试路径复验，保留前后照片、仪表记录和签字/聊天确认。
- 保护设备管口和风管开口，施工粉尘阶段封闭管口；保护窗玻璃、框体、执手、排水孔，不让砂浆/涂料堵塞排水构造。
- 归档订单/发票、型号与序列号、外窗加工单、玻璃资料/认证、材料标签、安装节点图、隐蔽照片、测试数据、整改复验、保修联系人和产品说明书。

**放行条件**：实际到货型号/窗户配置与书面订单一致；外窗节点、开启和排水检查完成；空调/新风隐蔽部分按设备说明和确认方案测试并有记录；冷凝水无渗漏；设备维护路径和检修口可用；05水电与09吊顶已收到实测管线图和点位交接。双方依约完成节点验收后再支付对应安装款。

## 标准和地方规则：先分清强制要求、推荐标准和厂家手册

- `GB/T 17790-2025《家用和类似用途空调器安装规范》`为现行推荐性国家标准，2026-05-01实施；旧`GB 17790-2008`已废止。家用分体机安装可将其与本机型安装说明、合同一起作为检查依据；多联机/风管系统还需使用对应设计和厂家系统文件，不能把单一分体机参数套给所有系统。[国家标准信息平台](https://openstd.samr.gov.cn/bzgk/std/newGbInfo?hcno=F3AA053EA9457ED6088A605F8D5139E6)
- `GB 50210-2018《建筑装饰装修工程质量验收标准》`第6章为门窗工程；用于工程验收的指标应结合窗型、安装部位和设计文件。住宅单樘窗局部更换时，合同仍应把测量、固定、填缝、密封、排水、淋水与维修责任写明。[标准现行状态与目录](https://ebook.chinabuilding.com.cn/zbooklib/book/detail/show?SiteID=1&bookID=105532)
- `GB/T 8478-2020《铝合金门窗》`现行，2021-02-01实施；它是铝合金门窗产品标准，不是所有门窗材料的统一标准。若选PVC、木窗或复合窗，核对各自适用的产品标准和整窗检测资料。[国家标准信息平台](https://openstd.samr.gov.cn/bzgk/std/newGbInfo?hcno=D4CF94C76957350B9EDFFA0D8767504E)
- `GB/T 11944-2025《中空玻璃》`现行，2026-07-01实施，替代2012版；`GB/T 15763.2-2025《建筑用安全玻璃 第2部分：钢化玻璃》`现行，2026-08-01实施，替代2005版。建筑安全玻璃相关产品按适用规则核CCC证书覆盖范围及当前产品标准；认证不证明整窗安装、洞口密封或整樘窗性能。[中空玻璃标准](https://openstd.samr.gov.cn/bzgk/std/newGbInfo?hcno=9F6FC93BF1A86CD664B6E658F1EE63CA) · [钢化玻璃标准](https://openstd.samr.gov.cn/bzgk/std/newGbInfo?hcno=81BDCD812A9AB95F77554C262F3A9B8F) · [CCC目录规则](https://www.cnca.gov.cn/hlwfw/ywzl/qzxcprz/ssgz/art/2026/art_5261f654e02d45edaf0805fb268c9fc9.html)
- 外窗更换、外墙开孔和室外机位涉及建筑外立面/共用部位时，先按《住宅室内装饰装修管理办法》第6、13—16条及所在城市物业/规划管理要求核实申报、批准和管理协议；南京市公布的该办法页面明确改变外立面、在非承重外墙开门窗等行为需要先核相关批准。江苏省住建厅《江苏省住宅使用说明书》也提醒不得擅自移动外墙、改变外立面，改门窗应先核物业要求。[南京市住房保障和房产局发布的办法](https://fcj.nanjing.gov.cn/ztzl/fwgl/zcfg/201604/t20160413_536330.html) · [江苏省住建厅《江苏省住宅使用说明书》](https://jsszfhcxjst.jiangsu.gov.cn/module/download/downfile.jsp?classid=0&filename=25b17d3bed0645359fd49f6a1d4857b1.pdf)。江苏各市的小区规定及行政程序并不完全相同，本文不把南京流程说成全省统一许可。
- `GB 50738-2011《通风与空调工程施工规范》`及`GB 50243-2016《通风与空调工程施工质量验收规范》`针对建筑通风空调工程的施工/验收；`GB 50243-2016`自2017-07-01实施并替代2002版。家装小型系统可用于核对技术要求的适用部分，但检测项目、抽样和工程检验批程序需结合工程范围；对业主最重要的是把系统图、设备说明、隐蔽检查、通水/检漏/风量调试和记录约定进合同。[住建部公告及标准文本目录](https://ebook.chinabuilding.com.cn/zbooklib/bookpdf/probation?SiteID=1&bookID=73578)

重要标准当前版本、地方规则和来源核验日期见[专题来源笔记](../references/topic-source-notes.md)。
