---
title: 05 水电与给排水改造
order: 50
status: complete
---

# 05 水电与给排水改造

[上一阶段：门窗、空调、新风等前置工程](04-windows-and-hvac.md) · [返回整体流程](../00-process-overview.md) · [下一阶段：封槽、找平与防水基层](06-chasing-repair-and-waterproof-base.md)

[打开本阶段一页式现场清单](../checklists/05-mep-rough-in.md)

## 阶段目标：每个点位有用途、每条线路有编号、每项测试有记录

完成强电、弱电、冷热水和排水改造，并把空调/新风、厨房电器、净水、洗烘、智能设备等接口接到对应专业。放行前要确认：位置按装修完成面定位；电路和管径有图纸/清单；到场材料可追溯；管线连接与固定合格；专业人员完成约定测试；所有隐蔽路径及实测尺寸已留档。

“横平竖直”“用的都是大品牌”“水管打过压”都不是完整验收结论。业主负责对图、查标签、看施工、记录异常和决定是否封槽；配电设计、带电操作、接线、压力测试及专业整改由有能力的电工/管工完成。

## 进场条件：先定负载、柜体和完成面，再在墙上开槽

- 03阶段墙位、门洞、禁开槽/禁钻孔区域已交接；04阶段空调、新风和其他设备接口图已交接。
- 家具、橱柜、洁具、门扇、家电和网络设备的尺寸/型号达到能定位的程度；未定型号的设备至少有安装尺寸、最大功率、进排水和检修要求。
- 有带版本号的插座/开关/灯位图、配电回路表、冷热水点位图、排水走向图；图上标墙面、完成地面高度和量尺基准。
- 业主确认厨房、卫生间、阳台、洗衣区、电视墙、床头、弱电箱、空调/新风等设备点位；图纸变更由你本人确认，不接受工人现场“顺手挪一点”。
- 电工已核对入户电源、配电箱空间、既有回路与拟增设备负荷；不清楚现有容量或有烧蚀/跳闸/漏电现象，先由专业人员检测，不通过简单加粗线或换大空开解决。
- 给水改造前确认总阀位置、既有管道材质/走向、热水器类型、燃气管位置及物业/供水要求；排水管接入位置、立管、通气和地漏标高已复核。

## 工作范围：强电、弱电、给水、排水分别列项

### 本阶段通常包含

- 配电回路和保护器具选型、配电箱回路标识；
- 墙顶地线管、导线、底盒、弱电管线和设备控制线施工；
- 冷热水管、阀门、分水/末端接口及需要的保温；
- 室内排水支管、地漏/洁具/设备排水接口和必要的通气配合；
- 套管、孔洞和与结构/防水/空调新风/橱柜的接口交接；
- 给水压力测试、排水通水/观察、电气专业检测及弱电连通检查；
- 按实测更新电路、给水和排水图，隐蔽前验收。

### 必须单独确认或交给专门单位

- 燃气管、燃气表、燃气热水器连接及改位：由燃气经营单位或其认可的专业人员按属地要求处理。普通装修工人不得擅移、包封或私接燃气设施。
- 入户总配电、公共竖井、计量装置、公共给排水立管、消防/弱电公共系统：不擅自拆改，由相应管理/专业单位确认。
- 梁、柱、剪力墙、楼板和结构墙开槽/开孔：工人不得自行决定；发现钢筋、预应力构件或结构不明立即停工，找设计/结构专业人员核定。
- 灯具、洁具、龙头、面板、厨电及智能设备最终安装属于后续阶段或供应商范围；本阶段做到接口明确、测试可接续，不等于设备已调试交付。

## 点位与回路怎么设计：先用设备表，不照抄网图

### 一户一张“设备—回路—接口”表

把电器设备按房间登记，至少填：设备名称/型号、额定功率或供电要求、插头/硬接线、安装位置、是否独立回路、给水/排水/散热/检修需求。空调、烤箱、蒸烤箱、洗碗机、洗衣机/烘干机、热水器、净水/即热设备等以铭牌和安装说明为准。

| 房间/设备 | 现场需要确认的接口 | 容易漏的细节 |
| --- | --- | --- |
| 冰箱 | 插座位置、冰箱深度/散热间隙、门向 | 插座不要被冰箱完全压住；确认停电检修时能拔插，避开水槽下易漏水点 |
| 烤箱/蒸烤箱/洗碗机 | 电压、额定功率、接线方式、专用或共享回路要求；洗碗机另有进水、排水 | 不只看“厨房插座够不够”；将同一回路设备负载交给电工核算，插头不要挤在高温或积水处 |
| 冰箱、净水、垃圾处理器 | 台盆柜内部插座/电源、进水阀、净水排水或废水连接 | 柜体内部要能拔插、关阀和换滤芯；不要把插座放在可能被水管接头直接淋到的位置 |
| 洗衣机/烘干机 | 电源、冷热/单冷进水、排水管、机身尺寸、检修和散热 | 叠放套件、门开方向、地漏和水龙头高度按具体型号确认；不要把排水管随意插在地漏里后就算防溢 |
| 热水器 | 电源、冷热水、燃气/烟管（燃气型）、泄压/冷凝水（按机型）、检修空间 | 燃气与烟道不可由普通水电工擅改；电热水器供电、等电位/漏电保护按设计和说明书核查 |
| 空调/新风 | 电源、控制线、冷凝水或设备排水、检修口 | 按04章设备清单交接，不能在水电施工时擅改机位、线径或排水口 |
| 电视/书桌/床头 | 插座、网络/光纤、电视信号（如仍使用）、路由/AP位置 | 画出家具实物边界和插头弯折空间；网络点位确认回到哪个弱电箱端口 |

### 位置按“完成面”和实际使用复核

在开槽前把地面完成高度线、橱柜台面/吊柜范围、门扇开启弧、床/沙发/电视柜边界投到现场。每个点位编号，并标注距完成地面、墙角或门洞的尺寸及量尺起点。插座“离地多少”要说明从完成地面量到面板中心还是底边；毛坯地面与最终地面有差时，按预估完成面标高换算并记在图上。

开关位置逐个模拟进门手势、门套和门扇；插座逐个用纸板/胶带模拟面板，再用设备外形和插头线检查是否被柜体、床头、抽屉、踢脚线遮挡。卫生间、厨房、阳台等潮湿区域的电器和插座位置、防护等级、回路保护，按现行强制标准、设备要求和现场条件让电工确认，业主不要仅以“防水盒”作为安全结论。

## 线路和水管怎么选：先定系统，常见规格只是市场线索

### 强电导线与穿线管

常见家装固定布线会见到`BV`类单芯硬导体绝缘线及不同标称截面积（如1.5、2.5、4、6mm²等）。这些数字是常见规格线索，不是“照明必须1.5、插座必须2.5”的通用设计表。最终截面积、回路划分、保护器额定参数和线路敷设条件要由电工结合设备负荷、线路长度、敷设方式、成束/环境温度、压降与保护协调核算；空调、厨电、热水器等不得仅凭习惯套线径。

| 材料 | 采购单应写清 | 现场核验 |
| --- | --- | --- |
| 绝缘电线 | 制造商全称、完整型号（如BV及导体截面/额定电压）、执行标准、颜色/用途、每卷长度、批号/生产日期、认证信息（适用时） | 看卷盘/包装标签与线身连续印字；同一回路不能中途换成更小截面或不同来源线材；短线头无法证明整盘规格 |
| 线管/线槽 | 材质、外径/壁厚或系列、阻燃/适用性能、执行标准、长度和配套弯头/接头/盒接 | 查每捆标签、管身标记、压扁/裂纹；接口、锁母和底盒要同系统适配；不能把“重型管”当万能性能结论 |
| 配电箱/断路器/漏电保护器 | 品牌制造商、型号、额定电压/电流、极数、脱扣/剩余电流参数、适用回路及CCC状态（适用时） | 铭牌和证书/查询信息对应具体型号；箱体有足够回路和操作空间；不同回路按图编号。不能用“大一号空开不跳闸”掩盖线路过载 |
| 插座/开关/接线附件 | 产品完整型号、额定参数、额定电流/电压、安装盒兼容、适用环境、认证状态（适用时） | 对照点位和设备插头；核验接地端和保护门等产品功能；潮湿环境产品型号/防护性能需符合设计，不以外观盖板判断 |

线管里不要设计无法抽换的长距离多弯路径；转弯、过路盒和填充量应按适用标准和线管/导线施工要求由电工确定。强弱电按图分路敷设、交叉和并行按标准/设计处理，不能用“现场看着远”替代验收。导线连接必须使用适配的端子/连接工艺并置于可检修盒内；不允许把接头随意缠胶布后埋进墙或线管。

### 给水管：选完整系统，不混管件和工具

| 系统 | 常见特点 | 采购/施工要点 |
| --- | --- | --- |
| PP-R热熔系统 | 住宅冷热水常见，材料与接头由热熔连接；连接质量依赖管材、管件、热熔器温控和操作者 | 核同一系统型号、外径、系列/压力等级、冷热水用途和执行标准；热熔器温度/加热时间/插入深度依厂家说明；管件与管材同系统为优先，异品牌混接须有厂家兼容确认 |
| PE-X/其他盘管系统 | 可采用分水器集中分配，特定方案可减少墙内接头 | 看管材型号、规格、阻氧/耐温/压力用途（如系统需要）、配套卡压/滑紧接头和专用工具；每一路编号，分水器和接头留可检修空间 |
| 不锈钢/复合等系统 | 依产品体系采用卡压、沟槽或其他连接方式，材料和工具要求与PP-R不同 | 按产品认证/标准、厂家工艺和工具型号整套核验；不因“金属管更高级”就混配零件或让无相应工具的人施工 |

家装给水常见外径规格可见20、25、32mm等，但外径不等于有效通水内径，且冷热水、主干/支管、长度、用水点和压力会影响选择。具体管径、工作压力、保温、阀门和分水器方案应由设计/专业安装者按设备及系统资料确定。包装上的`PN`或系列代号不能脱离产品标准、温度和厂家额定条件单独理解为“可以承受任何高温高压”。

### 排水管：管径之外，还要看路径、通气和清扫

住宅室内常见硬质PVC-U排水管市场规格可见DN50、DN75、DN110等；不同器具支管、汇合管和立管不能互相替换。坐便器排水、淋浴/地漏、洗手盆、洗衣机和厨房设备的管径、坡向、通气、防臭、清扫口及接入点按现有立管/设计与器具要求确定。不要擅自缩小既有接口、把多个器具挤进不合适的存水弯，也不要为了“地面不抬高”切割楼板或破坏结构层。

排水方式优先保持可检查、少弯、少接头、检修方便；卫生间地面排水与防水节点由07章协调。存水弯有水封深度和补水维护要求；若使用自带水封地漏或器具存水弯，需核查是否形成重复水封、排水不畅和清洁困难。洗衣机排水、洗碗机排水和净水废水应按设备说明连接到合适的专用接口，固定、密封并防止软管脱落/返水。

### 弱电与网络

逐个记录光纤入户点、弱电箱尺寸/散热/电源、路由器或AP位置、每条网线目的地和两端编号。家用以太网线选择类别、屏蔽与长度按网络设备/布线需求定；“超六类”宣传不能替代线身标识、检测结果和端接质量。入户光纤、运营商设备与弱电箱内强电分隔要求按运营商和设计确认；不把光纤硬折或与电源线接头混放。

## 材料到货怎么验：订单、外包装、线身标识和证书逐项对应

### 电线、电器和线管

1. 先对订单、送货单、包装标签、合格证明和产品上的型号/执行标准；记下生产企业全称、实际生产地址（能取得时）、型号、规格、批次/生产日期、数量和认证状态。
2. 每一捆/每一卷拍标签，抽一段看线身是否有连续、清晰的制造商/型号/规格/标准标识；不要只拍品牌纸箱。用卡尺量线外径不能判断铜芯截面积和导体电阻，不要把“看起来够粗”当合格证据。
3. CCC不是所有装修材料一律需要。按认监委现行目录和对应实施规则，核本批准确产品是否属于强制认证类别，再在官方平台核证书持有人、生产企业/地址、产品类别/型号和证书状态；标志存在不等于证书有效或覆盖这卷货。属于CCC范围的电线、电器附件、低压电器等分别核对应规则，不互相代替。
4. 线管、底盒、连接器逐批核品牌/制造商、系列尺寸、执行标准、阻燃/适用性能声明和配件兼容；变形、开裂、毛刺、接口松脱或标签缺失的批次先隔离。
5. 材料数量按回路/点位清单和实际路径核量；未拆包装余料点数登记，拆开的导线卷保留原标签。对导线截面、铜材或CCC范围有争议，封存对应包装和线样，联系销售者/生产者或具备资质的检测机构核实，不以火烧、刮铜色等民间小试代替检验。

### 给水管与管件

- 对照报价/订单、送货单、包装标签和管身标识，核制造商、生产厂址、系列、外径/壁厚/SDR或压力等级、冷热水用途、标准号、批次/生产日期和数量。
- 管件、阀门和连接工具按同一系统清单逐项清点；确认热熔器/卡压钳型号适配该系统。标签不明、管件混品牌、规格不一致或关键证书/报告不能对应具体产品时先分开码放，不埋墙施工。
- 检查包装受潮/暴晒、管材变形、划伤、裂纹、端口污染、管件螺纹/密封圈损伤；按厂家要求运输存放，避免日晒、重压和污染。胶粘、热熔等材料检查保质期、批次、储存温度和开封期限。
- 抽样量外径/壁厚只能筛出明显错规格；不能现场验证长期耐压、耐温或卫生性能。争议看对应型号报告、证书和有效标准，不用“管子硬/软”判断质量。

### 排水管、地漏和阀门

核外径/壁厚系列、管件角度、承插口、密封圈、地漏接口、存水方式和清扫配件是否与现场路径匹配。逐箱检查管材变形、开裂、承插端毛刺和密封圈缺失，数量按图纸长度加实际切割损耗计算。把最终接口点和可清扫位置画在图上，不能把“材料已送齐”当成已确认安装方案。

### 品牌与采购渠道

电线、电器和水管没有一个品牌名能自动证明本批合格，也不适合用产区口碑代替型号核验。可比较品牌授权门店、生产企业直营/授权经销商和本地正规机电/管材建材店；现场向商家问清销售主体、发票、产品制造者、实际工厂地址、证书查询入口、批次、送货/退换和售后责任。若多个品牌都能满足设计和系统兼容，优先选本地能补货、能出具票据并可追溯的渠道。

报价按统一字段比较，不给“江苏一口价”：电线写型号/截面/卷长/卷数；线管写系列/口径/长度/弯头盒件数量；给水管写冷热水系统/规格/米数/管件阀门数；排水写每种管径米数、弯头三通/地漏/清扫口数量；电工另列开槽、穿线、配箱接线、测试和修补。江苏具体城市、日期、楼层搬运、品牌系列、税费和安装范围不同，至少两至三家按同一清单报价；每份保存报价原件，不把一个城市的某一日价格当成全省价。

## 施工顺序：每次覆盖前都有一个明确验收点

### 1. 点位交底并现场放样

按房间逐点编号，墙上弹/贴点位，标面板中心高度、距墙角/门洞尺寸、用途、对应回路和设备型号；水点标冷热方向、中心距、出墙/完成面预留、阀门/软管检修方式；排水标管底/接口标高、方向、器具中心和存水/检修位置。你本人对图核完并拍全景，再允许开槽。

### 2. 开槽、打孔和底盒

对照03章禁开槽区和房屋结构/管线图施工。遇梁柱、剪力墙、楼板、钢筋、预应力筋、公共管线或原有隐蔽线路立即停手并拍照，交设计/结构/专业单位判断；不允许“切断一点钢筋没事”。槽宽深仅按管线系统、墙体材料和适用标准确定，横槽、交叉槽、成排线盒和开槽后剩余墙厚由专业人员评估，不能凭经验认定安全。

底盒按完成面标高校平，固定牢靠、盒口不被砂浆堵塞；厨房/卫生间和柜内点位检查面板与台面、门套、抽屉、龙头、燃气具和家电的实际冲突。盒子深度要容纳导线弯曲和面板，过深/过浅先调整，不把“面板能盖住”当交付标准。

### 3. 线管、电线和配电箱

不同回路按回路表敷设并两端编号；管路固定、弯曲和盒间过渡按系统与标准执行，避免管内接头、锐弯、压扁、管口毛刺和无法穿抽的路径。需要检修/分线的接线点放在可开启盒内。穿线前确认管内畅通，导线穿好后逐端核对颜色/回路，禁止以颜色替代编号和电工检测。

由电工核配电箱内回路、断路器/剩余电流保护器、零线与保护导体接线、接地和等电位接口。业主只核对箱门回路表与点位用途是否一致，不能开带电配电箱触摸端子。箱内修改完成后由电工进行其方案要求的检查和测试，未完成/未记录不允许封箱或投入使用。

### 4. 给水管与阀门

按系统图布管，冷热水有方向/颜色/文字标识；管路避开结构禁区和强热源，转弯、穿墙套管、卡箍/固定点及保温按产品说明和设计处理。热熔前清洁管口、使用匹配工具并按厂商工艺控制加热与插接；接口冷却前不扭动、不受拉。分水器、阀门、净水/热水设备接头留有操作空间，设备更换时能关断和拆卸。

尽可能减少不必要接头，但PP-R等系统按设计施工的热熔接口可以是系统组成部分，不能简单说“埋墙水管绝对不准有任何接头”。应要求工人逐点拍照和记录接口位置；螺纹、活接、阀门等需要维护的连接尽量留在可检修区域，隐蔽连接必须属于产品系统允许做法并按要求测试。

### 5. 排水支管

先从地漏/洁具接口倒推到立管或明确接点，在地面标出管底标高和坡向，逐段检查支撑、转弯半径、承插深度、密封圈、通气/防臭及清扫位置。不得擅接雨水管、空调冷凝水管或公共立管；排水立管/通气系统有疑问先找物业/专业管工确认。接好后清理管内杂物，逐个器具口连续放水并从可见接口巡查漏水、积水、返水和异味，检查地漏/存水弯可清理。

坡度不是一条“所有口径统一多少”的口诀；按管径、器具、长度、现有标高、适用标准和设计核定。小段水平尺可以显示局部方向，但不能单独证明全线无反坡/无低洼；长管路要多点测标高并通水观察。

### 6. 测试、复测、隐蔽交接

水、电、排水分别做测试，分别记录。测试合格后，在管线裸露状态下对照编号图验一次走向、固定、交叉、阀门、接头与保护；拍照之后才能通知06封槽。发现一处不合格时，先确定影响范围，整改后复测相关系统，不只补一小段照片。

## 电气怎么验：业主查外观和资料，电工做带电/仪器测试

### 隐蔽前外观与图纸核对

- 按回路表从配电箱逐个核对墙面/地面线管编号、导线规格和终端用途；抽查线身标识和材料标签，不同截面或来源变更必须有书面变更记录。
- 检查线管固定、不压扁、盒口有护口、弯曲能穿线；每个可能的接线/分支位置可检修，未发现藏在墙内/管内的接头。
- 对照家具和设备图检查插座/开关，检查强弱电箱、路由器、门铃、监控、窗帘电机等是否有电源和通信路径。
- 配电箱回路图能一一对应房间、用途和保护器件；总开关/各分路标注清楚，新增回路的容量/保护由电工确认。

### 电工应完成并交付的测试记录

让电工按适用规范、设计和设备要求完成适用项目，并交记录：

1. 线路绝缘测试：注明回路编号、测试电压/仪器、每回路读数、日期和操作者；测试前断开或隔离可能被测试电压损坏的设备/电子元件，业主不自行操作兆欧表。
2. 导体连续性、相线/中性线/保护导体识别和端子连接检查；插座极性/接地保护由电工使用适用仪表检查。插座检测器只能筛查部分接线错误，不能证明接地系统、绝缘和漏电保护器全部合格。
3. 剩余电流动作保护器（RCD/RCBO）功能检查：面板`T/TEST`键可作日常功能检查，不等于测出实际动作电流与时间；需要验收数据时由电工使用相应测试仪测量并记录。
4. 接地/等电位连接和设备保护接地按设计与适用标准检查；卫生间、热水器、金属管道/构件等关联点由电工辨识，不让业主用万用表临时碰线“测一下”。
5. 整改后重复相关测试，记录前后读数；照片显示配电箱回路编号、仪器读数和日期，原始测试表随交付资料保存。

**停工异常**：闻到焦糊味、导线绝缘破损、配电箱/端子发热或打火、插座无保护地线迹象、重复跳闸、测试记录缺项时，先断开相关回路并由电工查明原因；不带故障送电、不用更大额定值保护器“解决跳闸”。

## 给水怎么验：记录压力依据、时间和全线巡查

给水系统的测试压力、稳压/观察阶段、允许变化值取决于设计、管材系统、产品技术文件和适用施工验收依据。开工前要让管工把本项目采用的测试方法和判定依据写下来；测试记录必须能回答“哪一段、何时、用什么表、按什么压力依据、起止读数如何、巡查哪些接头、谁见证”。不要只写“打压合格”。

### 业主现场按这个顺序查看

1. **确认测试边界**：标出本次测试的管路范围、分支、阀门状态和被隔离的器具/净水器/热水器；可能不耐测试压力的设备和阀件按厂家要求隔离。
2. **查仪表和记录**：由管工连接合适的压力表并解释量程/精度、测试压力和持续时间从何而来；记录初始压力、稳定后的起始值、各规定观察时间读数、结束值、环境情况（需要时）和测试人员。
3. **逐点巡查**：测试期间沿每个热熔/卡压/螺纹接口、阀门、分水器和出水点巡查，用干纸巾沿可见接口轻触查看潮湿；留意压力变化与是否补压。测试期间不得只盯压力表而无人看现场。
4. **记录结果**：将测试管线、阀门状态、结果和异常位置标到图上，拍压力表读数及全景；测试后在不损伤管路前提下保持必要水压或按系统要求卸压/保护，后续封槽前再次巡视。
5. **不合格处理**：压力下降或有渗水，先确认仪表/隔离/温度等因素，由管工找出漏点；不得在压力状态下随手拧紧或让业主触碰。修复后按完整程序重测该测试段，并记录旧问题、修复方式和复测结果。

数值不要拿不同材料/系统的网络经验相互套用。`GB 55020-2021`是给排水全文强制性工程建设规范；相关施工验收标准中强制性条文已按其公告废止/调整。管工仍须以现行规范、设计和具体产品系统确定测试，不可把旧标准中已废止的强条继续宣传为现行要求。

## 排水怎么验：从器具口一直看到立管接口

1. 施工中用激光/水平尺配合卷尺多点检查管底或管中心标高，并在图上标注测点；不能仅靠看管子“有点斜”。
2. 封闭前拆除临时堵头，逐个器具口持续放水；由一人放水、另一人沿接口/楼下可检查处观察，检查承插口、三通、存水弯和立管接口是否渗水或晃动。
3. 同时打开/放水相邻器具观察排水是否迟缓、咕噜冒泡、返水、地漏水封被抽干或出现明显异味；异常应先检查通气、重复水封、管径/坡向和立管条件，不用强力疏通剂把问题冲过去。
4. 测试结束看管道低点是否残留明显积水、支撑是否下垂、接口是否松脱。需要通球或内窥检查时，由专业人员说明适用管段与工具，记录结果；不对每段家装排水强行套用与现场不符的试验。
5. 核洗衣机、洗碗机、净水废水等软管固定、防脱、可拔换、接口尺寸和溢水风险；模拟器具实际排放，不只在地漏边倒一杯水。

## 弱电怎么验：检查编号、两端对应和可替换性

- 每条网线两端贴同一编号；在弱电箱端逐条核对房间/面板位置，用网络线序/链路测试器测试通断、线序及需要的链路性能，留检测结果。简单蜂鸣器只说明部分导通，不证明达到某类网络带宽。
- 线缆弯曲半径、拉力、端接模块和水晶头由布线产品说明/布线设计控制；网线不要打死结、压在钉子/锐边下或与电力导体随意同管。
- 弱电箱有散热、电源、运营商设备和路由器空间；每个设备有线连接路径、AP安装点和电源考虑齐全。入户光纤由运营商/专业人员布放，不随意折断或自行熔接。

## 常见问题与偷工减料信号

| 现场现象 | 风险/可能原因 | 业主如何核实和处置 |
| --- | --- | --- |
| 到场电线只展示纸箱，卷盘标签/线身标识不让看 | 可能型号、截面或生产来源与报价不一致 | 逐卷拍标签与线身；不匹配先分开，不穿线使用；有争议保留卷盘和票据核源 |
| 回路表只有“照明、插座”没有设备分配 | 大功率设备共回路、过载或后期频繁跳闸 | 对照设备表要求电工逐回路列负载、保护器规格及依据，未确认前不封槽 |
| 线管里有接头、管口毛刺、弯太急/过多 | 绝缘损伤、穿线困难，接头无法维护 | 施工中目视检查管路并让工人现场展示穿线通畅；藏墙接头整改后再验 |
| 保护器额定值被随意加大、RCD测试键按一下就说完整验收 | 可能线路保护失配或保护性能未测 | 要求电工给选型依据和仪器实测记录；无专业判断不带电操作、不接受以换大空开结案 |
| 管材与管件品牌/系列混用，热熔或卡压工具对不上 | 连接强度、密封和售后责任不清 | 核标签和工具型号；要求供货方书面确认兼容，否则全部隔离替换 |
| 打压仅拍一次“高压”照片，没有起止值/时间/仪表 | 无法知道测试边界和是否按约定完成 | 重做完整测试记录，逐接口巡查；没通过不封槽、不付该节点尾款 |
| 排水管局部下垂、倒坡、接口晃动或无清扫空间 | 积水、堵塞、漏水及后续无法维修 | 多点量标高，连续通水并观察末端及接口；重新支撑/改线后复测 |
| 地漏、洗衣机和洗碗机只做“插进去”没有固定 | 排水软管脱落、返水或异味 | 用实际器具软管模拟排放，检查插入/固定、防脱和水封方案后再封闭 |
| 墙槽碰钢筋、管线穿结构或打孔穿楼板仍继续 | 可能损伤结构、防水和邻户系统 | 立即停工拍照，未经设计/结构/物业专业确认不得扩大或修补遮盖 |
| 管线做完无实测图，只说“都拍过了” | 后续打孔可能钻破线路，维修难定位 | 按墙/地面逐面补拍全景+带尺近景，标方向、距角/地标高和回路/管路编号 |

## 开工前要和电工、管工逐项写清

1. 谁负责配电方案核算、谁负责持工具安装和测试？电工是否能提供回路表、器具型号和仪器测试记录？
2. 每个大功率设备属于哪条回路？导线截面、断路器/RCD参数的计算或选型依据是什么？
3. 电线、开关插座、配电器件、线管、给水管/管件、排水管及阀门的完整型号、数量、执行标准和采购责任人分别是什么？
4. 给水采用哪一套管材/管件/工具系统？本项目水压测试使用哪个标准/产品说明/设计要求，测试范围、参数、持续时间和见证记录怎样填写？
5. 排水每个器具如何接、坡向/标高如何复核、通气和防臭怎么解决、哪个位置可以清扫？
6. 哪些槽孔允许施工、哪些由设计/物业确认？遇钢筋、未知管线、外墙、梁柱或楼板时的停工和复核流程是什么？
7. 新增点位、线路长度、开槽和材料损耗怎样计量？超出报价先报量、报价，经你书面同意后做。
8. 变更由谁更新图纸/回路表，谁负责后续维修、漏水/漏电损害和售后？

## 等待、停检和验收：封槽前把系统一次验清

本阶段没有统一“等待几天”的工序。等待的关键是完成测试、修复、复测和隐蔽留档。至少设置以下停检点：

1. **点位放样后、开槽前**：你按设备和家具图逐点确认编号、用途、标高和尺寸；未确认不准开槽。
2. **材料进场后、埋设前**：按标签、型号、批次和数量抽核；错料、混料、破损或文件不全先隔离，不得先埋再补单。
3. **线管/水管施工中**：检查结构避让、接头、回路编号、支撑、阀门检修和排水标高；发现结构损伤或错路由立刻停该区域。
4. **水、电测试后、封槽前**：给水压力试验、排水持续通水、电气专业测试和弱电连通测试全部有记录；不合格项目整改复测。
5. **隐蔽影像与尺寸图交接后**：每面墙、每块地面拍正面全景和带尺近景，记录从固定墙角/门洞到管线中心、离完成地面的高度、回路/管路编号；由你确认放行06。

拍摄规则：全景看得出房间和朝向；近景看清接头、标签和仪表；带尺照片能读出定位尺寸；最后把照片编号回填图纸。建议文件名“日期-05-房间-墙面方向-回路/管线编号-内容”。

## 整改、成品保护、资料与付款条件

- 对不合格点贴纸编号，拍全景/近景/带尺照片，记录责任人、整改方式、计划日期和复验结果；触及结构、电气安全、燃气、公共管线时先停工交专业单位确认。
- 整改后重复相关全系统或测试段测试，不接受“补胶/补焊了一下”但没有复测记录。所有异常闭环前不封槽、不覆盖、不进入06阶段。
- 电线管口、底盒、给排水管口和弱电线缆端头持续封堵/封帽；防止砂浆、水泥、油漆和垃圾进入；地面管线覆盖前防踩踏、防钉穿。
- 归档：正式版点位图、配电回路表、材料订单/发票/标签/检测与CCC查询记录（适用时）、设备说明、给水试压表、排水记录、电气测试表、弱电编号/测试结果、隐蔽照片、变更单及整改复验记录。

**放行条件**：点位和回路经你确认；材料与书面约定一致；电工完成对应仪器测试并交记录；给水测试按项目依据完成且无异常；排水逐路通水、接口无渗漏/异常回流，维护条件清楚；弱电两端编号与连通结果可追溯；实际图纸和隐蔽照片齐全。你本人或指定验收联系人确认后，才签字同意06封槽并支付约定阶段款。

## 标准和江苏适用说明

- `GB 55024-2022《建筑电气与智能化通用规范》`是全文强制性工程建设规范，2022-10-01实施，住宅电气改造的设计与施工应符合其适用要求；具体回路与设备参数还要服从现有供电条件、设计和产品说明。[标准实施信息](https://sjw.qingdao.gov.cn/cxjsj3/cxjsj200/cxjsj_hydt2/202209/t20220922_6398497.html)
- `GB 50303-2015《建筑电气工程施工质量验收规范》`现行，2016-08-01实施，涵盖材料进场、导管敷设、导线连接/绝缘测试、开关插座、接地和等电位等章节；用于自装住宅时，选择适用检查项并写入合同，不要把大型工程的检验批/监理程序冒充业主必须另聘监理。[中国建筑出版传媒平台：现行标准与目录](https://ebook.chinabuilding.com.cn/zbooklib/book/detail/show?SiteID=1&bookID=61065)
- `GB 55020-2021《建筑给水排水与节水通用规范》`为全文强制性工程建设规范，2022-04-01实施；公告同时废止/调整与之冲突的既有标准强制性条文。给水/排水的测试参数和施工做法需结合该规范、仍适用的施工验收条文、设计及对应产品系统，不能照搬网上旧版强条。[住建部公告（北京市政府转载）](https://www.beijing.gov.cn/zhengce/zhengcefagui/qtwj/202204/t20220407_2668695.html)
- `GB 50242-2002《建筑给水排水及采暖工程施工质量验收规范》`部分内容仍被工程资料引用，但实施`GB 55020-2021`后相关强制性条文已废止/调整。引用其具体数值前应核对废止清单、适用对象和现行设计；个人住宅支管改造还应落实到产品系统说明、施工方案和合同验收办法。不要只把一段旧条文截图当作当前测试依据。
- `GB 50327-2001《住宅装饰装修工程施工规范》`及`JGJ/T 304-2013《住宅室内装饰装修工程质量验收规范》`可作为住宅装修施工/验收参考；使用时优先服从后发布的强制性通用规范、房屋原设计和当地管理要求。线径、开槽、管径、试压、绝缘指标等具体值只在确认标准条文仍有效且适用于本项目时引用。
- 本章默认江苏城市住宅，但给水、电气产品认证和物业管理仍需按具体城市、小区及实际产品类别核实。尤其燃气、公共立管、入户电源和结构开槽不得由普通工人自行判断。标准状态和CCC目录来源核验日期、产品标准表见[专题来源笔记](../references/topic-source-notes.md)。
